
<!doctype html>
<html lang="ru" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
        <link rel="canonical" href="https://manual.saplc.ru/AIV.html">
      
      
        <link rel="prev" href="AIC.html">
      
      
        <link rel="next" href="AITC.html">
      
      
        
      
      
      <link rel="icon" href="img/favicon.svg">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.6">
    
    
      
        <title>Модуль аналогового ввода напряжения SA-P5-AIV - СА ПЛК</title>
      
    
    
      <link rel="stylesheet" href="assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="assets/stylesheets/palette.ab4e12ef.min.css">
      
      

  
  
  
  
  <style>:root{--md-annotation-icon:url('data:image/svg+xml;charset=utf-8,%3Csvg%20xmlns%3D%22http%3A//www.w3.org/2000/svg%22%20viewBox%3D%220%200%2024%2024%22%3E%3Cpath%20d%3D%22M22%2012a10%2010%200%200%201-10%2010A10%2010%200%200%201%202%2012%2010%2010%200%200%201%2012%202a10%2010%200%200%201%2010%2010m-12%206%206-6-6-6-1.4%201.4%204.6%204.6-4.6%204.6z%22/%3E%3C/svg%3E');}</style>


    
    
      
        <script src="https://unpkg.com/iframe-worker/shim"></script>
      
    
    
      
    
    
      <link rel="stylesheet" href="stylesheets/extra.css">
    
    <script>__md_scope=new URL(".",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="Red" data-md-color-accent="grey">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#sa-p5-aiv" class="md-skip">
          Перейти к содержанию
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Верхний колонтитул">
    <a href="index.html" title="СА ПЛК" class="md-header__button md-logo" aria-label="СА ПЛК" data-md-component="logo">
      
  <img src="img/logo_old.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            СА ПЛК
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Модуль аналогового ввода напряжения SA-P5-AIV
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="Red" data-md-color-accent="grey"  aria-label="Light mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3zm3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95zm-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Поиск" placeholder="Поиск" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Поиск">
        
        <button type="reset" class="md-search__icon md-icon" title="Очистить" aria-label="Очистить" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Инициализация поиска
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Навигация" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="index.html" title="СА ПЛК" class="md-nav__button md-logo" aria-label="СА ПЛК" data-md-component="logo">
      
  <img src="img/logo_old.svg" alt="logo">

    </a>
    СА ПЛК
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="index.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Главная
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="basic_nformation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Общие сведения
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Подготовка к работе
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Подготовка к работе
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="installation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Монтаж и демонтаж
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="assembly_rules.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Правила сборки
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <label class="md-nav__link" for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Настройка
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Настройка
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="setup_preparation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Начальная настройка контроллера
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="web_interface_navigation.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Навигация по web-интерфейсу
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="codesys_integration.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Быстрый старт
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="RS_TO_ECAT_Driver.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Описание работы с дравером для модулей SPRS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Продукты
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Продукты
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_1" >
        
          
          <label class="md-nav__link" for="__nav_4_1" id="__nav_4_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Основные модули
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Основные модули
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="GMB.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль основной SA-P5-GMB
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="GMR.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль основной SA-P5-GMR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <label class="md-nav__link" for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Дискретные модули
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Дискретные модули
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="DI.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль дискретного ввода SA-P5-DI
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="DO.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль дискретного вывода SA-P5-DO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="DPWM.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль дискретного вывода ШИМ SA-P5-DPWM
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" checked>
        
          
          <label class="md-nav__link" for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Аналоговые модули
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Аналоговые модули
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AIC.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода тока SA-P5-AIC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода напряжения SA-P5-AIV
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="AIV.html" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода напряжения SA-P5-AIV
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Содержание">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Содержание
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Общие сведения
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Технические характеристики
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Эксплуатационные характеристики
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Схема подключения
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Индикация
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Размеры
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3d-" class="md-nav__link">
    <span class="md-ellipsis">
      
        3D-модель
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Программное обеспечение
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pdo-process-data-objects" class="md-nav__link">
    <span class="md-ellipsis">
      
        PDO (Process Data Objects)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sdo-service-data-objects" class="md-nav__link">
    <span class="md-ellipsis">
      
        SDO (Service Data Objects)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="SDO (Service Data Objects)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Принцип работы
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Пример конфигурации
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Файлы для скачивания
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AITC.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода термопары SA-P5-AITC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AITR.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода термосопротивления SA-P5-AITR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AO.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового вывода SA-P5-AO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AISCT.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода синусно-косинусного трансформатора SA-P5-AISCT
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AILC.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль весоизмерительный SA-P5-AILC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="AIVS.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль аналогового ввода виброскорости SA-P5-AIVS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <label class="md-nav__link" for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Интерфейсные модули
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Интерфейсные модули
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IF485_422.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный RS-485/422 SA-P5-IF485/422
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IFHART.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный IFHART SA-P5-IFHART
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IF232.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный IF232 SA-P5-IF232
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IFCAN.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный IFCAN SA-P5-IFCAN
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IFARINC.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный IFARINC SA-P5-IFARINC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IF485.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный RS-485 SA-P5-IF485
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IF422.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный RS-422 SA-P5-IF422
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="IFPB.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль интерфейсный PROFIBUS SA-P5-IFPB
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <label class="md-nav__link" for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Панель оператора
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Панель оператора
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="D13.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Панель оператора D13 SA-HMI-D13
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <label class="md-nav__link" for="__nav_4_6" id="__nav_4_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Специальные модули
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Специальные модули
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPPM.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль ввода питания SA-P5-SPPM
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPTM.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль оконечный SA-P5-SPTM
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPPC.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль счета импульсов SA-P5-SPPC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPIE.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль подключения инкрементальных энкодеров SA-P5-SPIE
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPFM.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль измерения частоты SA-P5-SPFM
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPSE.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль расширения коммутации SA-P5-SPSE
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPSFP.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль оконечный SFP SA-P5-SPSFP
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="SPSMD.html" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Модуль управления драйвером шагового двигателя SA-P5-SPSMD
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Содержание">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Содержание
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Общие сведения
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Технические характеристики
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Эксплуатационные характеристики
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Схема подключения
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Индикация
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Размеры
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3d-" class="md-nav__link">
    <span class="md-ellipsis">
      
        3D-модель
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Программное обеспечение
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pdo-process-data-objects" class="md-nav__link">
    <span class="md-ellipsis">
      
        PDO (Process Data Objects)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sdo-service-data-objects" class="md-nav__link">
    <span class="md-ellipsis">
      
        SDO (Service Data Objects)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="SDO (Service Data Objects)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Принцип работы
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Пример конфигурации
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Файлы для скачивания
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="sa-p5-aiv">Модуль аналогового ввода напряжения SA-P5-AIV</h1>
<h2 id="_1">Общие сведения</h2>
<details class="example">
<summary>Тестирование</summary>
<p>На текущий момент модуль на стадии тестирования. Серийный выпуск запланирован на декабрь 2025 года </p>
</details>
<div class="grid cards">
<p><img align="left" alt="Image title" src="img/modules/AIV.webp" width="250" />
Модуль аналогового ввода напряжения (AIV) (арт. SA-P5-AIV) является 8-ми канальным модулем расширения и предназначен для получения аналоговых сигналов по напряжению от внешних источников напряжения</p>
</div>
<h2 id="_2">Технические характеристики</h2>
<table>
<thead>
<tr>
<th>Характеристика</th>
<th>Значение</th>
</tr>
</thead>
<tbody>
<tr>
<td>количество канало</td>
<td>8</td>
</tr>
<tr>
<td>Диапазон измерения напряжения, В</td>
<td>от - 10 до 10</td>
</tr>
<tr>
<td>Приведенная погрешность измерения, %</td>
<td>0,025</td>
</tr>
<tr>
<td>Наличие индикации каждого канала</td>
<td>да</td>
</tr>
<tr>
<td>Наличие индикации питания, канала информационного обмена</td>
<td>да</td>
</tr>
<tr>
<td>Напряжение питания, В</td>
<td>от 19 до 29</td>
</tr>
<tr>
<td>Номинальное напряжение питания, В</td>
<td>24</td>
</tr>
<tr>
<td>Потребляемая мощность, Вт, не более</td>
<td>2,5</td>
</tr>
<tr>
<td>Входное сопротивление, МОм, не менее</td>
<td>1</td>
</tr>
<tr>
<td>Гальваническая изоляция</td>
<td>Между входной и выходной логикой</td>
</tr>
<tr>
<td>Вес, кг, не более</td>
<td>0,12</td>
</tr>
<tr>
<td>Размеры (Ш х В х Г), мм</td>
<td>21,8х130,9x98,0</td>
</tr>
</tbody>
</table>
<h2 id="_3">Эксплуатационные характеристики</h2>
<table>
<thead>
<tr>
<th>Характеристика</th>
<th>Значение</th>
</tr>
</thead>
<tbody>
<tr>
<td>Температура эксплуатации, °С</td>
<td>От минус 40 до 60</td>
</tr>
<tr>
<td>Температура хранения, °С</td>
<td>От минус 40 до 60</td>
</tr>
<tr>
<td>Влажность при хранении, %</td>
<td>От 5 до 95</td>
</tr>
<tr>
<td>Влажность при эксплуатации, %</td>
<td>От 5 до 95</td>
</tr>
<tr>
<td>Тип монтажа</td>
<td>На DIN-рейку 35 мм</td>
</tr>
<tr>
<td>Расположение при монтаже</td>
<td>Вертикальное</td>
</tr>
</tbody>
</table>
<h2 id="_4">Схема подключения</h2>
<div class="grid cards">
<p><img _=";" align="left" alt="Image title" src="img/connection/AIV.svg" width="370" /></p>
<p><img _=";" alt="Image title" src="img/connection/connector_18pin.webp" width="170" /></p>
</div>
<table>
<thead>
<tr>
<th>Обозначение</th>
<th>Наименование канала</th>
<th>Описание</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>AI1</td>
<td>Входной канал 1</td>
</tr>
<tr>
<td>2</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>3</td>
<td>AI2</td>
<td>Входной канал 2</td>
</tr>
<tr>
<td>4</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>5</td>
<td>AI3</td>
<td>Входной канал 3</td>
</tr>
<tr>
<td>6</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>7</td>
<td>AI4</td>
<td>Входной канал 4</td>
</tr>
<tr>
<td>8</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>9</td>
<td>AI5</td>
<td>Входной канал 5</td>
</tr>
<tr>
<td>10</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>11</td>
<td>AI6</td>
<td>Входной канал 6</td>
</tr>
<tr>
<td>12</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>13</td>
<td>AI7</td>
<td>Входной канал 7</td>
</tr>
<tr>
<td>14</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>15</td>
<td>AI8</td>
<td>Входной канал 8</td>
</tr>
<tr>
<td>16</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>17</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
<tr>
<td>18</td>
<td>GND</td>
<td>Общий контакт</td>
</tr>
</tbody>
</table>
<h2 id="_5">Индикация</h2>
<table>
<thead>
<tr>
<th>Обозначение</th>
<th>Индикация</th>
<th>Показатель</th>
</tr>
</thead>
<tbody>
<tr>
<td>P</td>
<td><img alt="🟢" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/1f7e2.svg" title=":green_circle:" /></td>
<td>Наличие напряжения питания</td>
</tr>
<tr>
<td>P</td>
<td><img alt="⚪" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/26aa.svg" title=":white_circle:" /></td>
<td>Отсутствие напряжения питания</td>
</tr>
<tr>
<td>L</td>
<td><img alt="🟢" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/1f7e2.svg" title=":green_circle:" /></td>
<td>Наличие соединения Ethernet</td>
</tr>
<tr>
<td>L</td>
<td><img alt="🟡" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/1f7e1.svg" title=":yellow_circle:" /> <img alt="🟢" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/1f7e2.svg" title=":green_circle:" /> <img alt="🟡" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/1f7e1.svg" title=":yellow_circle:" /></td>
<td>Обмен данными по Ethernet</td>
</tr>
<tr>
<td>L</td>
<td><img alt="⚪" class="twemoji" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/26aa.svg" title=":white_circle:" /></td>
<td>Отсутствие соединения Ethernet</td>
</tr>
</tbody>
</table>
<h2 id="_6">Размеры</h2>
<div class="tabbed-set tabbed-alternate" data-tabs="1:2"><input checked="checked" id="__tabbed_1_1" name="__tabbed_1" type="radio" /><input id="__tabbed_1_2" name="__tabbed_1" type="radio" /><div class="tabbed-labels"><label for="__tabbed_1_1">Габаритные размеры</label><label for="__tabbed_1_2">Установочные размеры</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="Image title" src="img/dimensions/dimensions_module.svg" width="580" /></p>
</div>
<div class="tabbed-block">
<p><img alt="alt text" src="img/dimensions/installation_dimensions_module.svg" /> </p>
</div>
</div>
</div>
<h2 id="3d-">3D-модель</h2>
<p><model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer></p>
<h2 id="_7">Программное обеспечение</h2>
<p>Обмен данными осуществляется с использованием объектов PDO (Process Data Objects) для оперативной передачи входных данных и SDO (Service Data Objects) для настройки параметров и получения статуса каналов.</p>
<h2 id="pdo-process-data-objects">PDO (Process Data Objects)</h2>
<p>PDO используются для передачи данных в реальном времени. Модуль предоставляет 8 входных каналов, значения которых передаются через структуру "Inputs". Каждый канал измеряет напряжение в заданном диапазоне, определяемом настройками в SDO.</p>
<p>Структура PDO:
<div class="language-text highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a>|─ Inputs
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>     |─ Channel 1 (Входной канал 1)
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a>     |─ Channel 2 (Входной канал 2)
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>     |─ Channel 3 (Входной канал 3)
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>     |─ Channel 4 (Входной канал 4)
</span><span id="__span-0-6"><a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a>     |─ Channel 5 (Входной канал 5)
</span><span id="__span-0-7"><a id="__codelineno-0-7" name="__codelineno-0-7" href="#__codelineno-0-7"></a>     |─ Channel 6 (Входной канал 6)
</span><span id="__span-0-8"><a id="__codelineno-0-8" name="__codelineno-0-8" href="#__codelineno-0-8"></a>     |─ Channel 7 (Входной канал 7)
</span><span id="__span-0-9"><a id="__codelineno-0-9" name="__codelineno-0-9" href="#__codelineno-0-9"></a>     |─ Channel 8 (Входной канал 8)
</span></code></pre></div>
<strong>Назначение:</strong> Передача измеренных значений напряжения с каждого из 8 каналов.<br />
<strong>Формат данных:</strong> 32-битное значение с плавающей точкой (float), обеспечивающее высокую точность измерений.</p>
<h2 id="sdo-service-data-objects">SDO (Service Data Objects)</h2>
<p>SDO используются для конфигурации модуля и диагностики состояния каналов. Структура SDO включает два основных раздела: настройки (Settings) и статус (Status).</p>
<p>Структура SDO:
<div class="language-text highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a>|─ Settings
</span><span id="__span-1-2"><a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>|     |─ Channel 1
</span><span id="__span-1-3"><a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>|     |     |─ Input type
</span><span id="__span-1-4"><a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>|     |     |     |─ Off (Выключено) — значение по умолчанию
</span><span id="__span-1-5"><a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>|     |     |     |─ Voltage 0 +5V (Напряжение от 0 до +5 В)
</span><span id="__span-1-6"><a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>|     |     |     |─ Voltage 0 +10V (Напряжение от 0 до +10 В)
</span><span id="__span-1-7"><a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>|     |     |     |─ Voltage -5 +5V (Напряжение от -5 до +5 В)
</span><span id="__span-1-8"><a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>|     |     |     |─ Voltage -10 +10V (Напряжение от -10 до +10 В)
</span><span id="__span-1-9"><a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a>|     |     |─ Average samples (Среднее количество выборок)
</span><span id="__span-1-10"><a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>|     |─ Channel 2 (аналогично)
</span><span id="__span-1-11"><a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a>|     |─ Channel 3 (аналогично)
</span><span id="__span-1-12"><a id="__codelineno-1-12" name="__codelineno-1-12" href="#__codelineno-1-12"></a>|     |─ Channel 4 (аналогично)
</span><span id="__span-1-13"><a id="__codelineno-1-13" name="__codelineno-1-13" href="#__codelineno-1-13"></a>|     |─ Channel 5 (аналогично)
</span><span id="__span-1-14"><a id="__codelineno-1-14" name="__codelineno-1-14" href="#__codelineno-1-14"></a>|     |─ Channel 6 (аналогично)
</span><span id="__span-1-15"><a id="__codelineno-1-15" name="__codelineno-1-15" href="#__codelineno-1-15"></a>|     |─ Channel 7 (аналогично)
</span><span id="__span-1-16"><a id="__codelineno-1-16" name="__codelineno-1-16" href="#__codelineno-1-16"></a>|     |─ Channel 8 (аналогично)
</span><span id="__span-1-17"><a id="__codelineno-1-17" name="__codelineno-1-17" href="#__codelineno-1-17"></a>|
</span><span id="__span-1-18"><a id="__codelineno-1-18" name="__codelineno-1-18" href="#__codelineno-1-18"></a>|─ Status
</span><span id="__span-1-19"><a id="__codelineno-1-19" name="__codelineno-1-19" href="#__codelineno-1-19"></a>|     |─ Channel 1
</span><span id="__span-1-20"><a id="__codelineno-1-20" name="__codelineno-1-20" href="#__codelineno-1-20"></a>|     |     |─ Status (Битовое поле)
</span><span id="__span-1-21"><a id="__codelineno-1-21" name="__codelineno-1-21" href="#__codelineno-1-21"></a>|     |─ Channel 2 (аналогично)
</span><span id="__span-1-22"><a id="__codelineno-1-22" name="__codelineno-1-22" href="#__codelineno-1-22"></a>|     |─ Channel 3 (аналогично)
</span><span id="__span-1-23"><a id="__codelineno-1-23" name="__codelineno-1-23" href="#__codelineno-1-23"></a>|     |─ Channel 4 (аналогично)
</span><span id="__span-1-24"><a id="__codelineno-1-24" name="__codelineno-1-24" href="#__codelineno-1-24"></a>|     |─ Channel 5 (аналогично)
</span><span id="__span-1-25"><a id="__codelineno-1-25" name="__codelineno-1-25" href="#__codelineno-1-25"></a>|     |─ Channel 6 (аналогично)
</span><span id="__span-1-26"><a id="__codelineno-1-26" name="__codelineno-1-26" href="#__codelineno-1-26"></a>|     |─ Channel 7 (аналогично)
</span><span id="__span-1-27"><a id="__codelineno-1-27" name="__codelineno-1-27" href="#__codelineno-1-27"></a>|     |─ Channel 8 (аналогично)
</span><span id="__span-1-28"><a id="__codelineno-1-28" name="__codelineno-1-28" href="#__codelineno-1-28"></a>Settings (Настройки):
</span></code></pre></div></p>
<p><strong>Input type:</strong> Позволяет выбрать тип входного сигнала для каждого канала: Off (Выключено), Voltage 0 +5V, Voltage 0 +10V, Voltage -5 +5V или Voltage -10 +10V. </p>
<details class="info" open="open">
<summary>Примечание</summary>
<p>При отключении канала скорость опроса других увеличивается</p>
</details>
<p>При уменьшении измеряемого диапазона (например, с Voltage -10 +10V до Voltage 0 +5V) увеличивается точность измерений, однако выбранный диапазон должен быть одинаковым для всех каналов модуля.</p>
<p><strong>Average samples:</strong> Настройка фильтрации методом "Скользящего среднего". Диапазон значений: от 1 (фильтрация выключена) до 255, по умолчанию — 16.</p>
<p><strong>Status (Состояние):</strong></p>
<p>Отображает диагностическую информацию о состоянии каналов в виде битового поля:</p>
<table>
<thead>
<tr>
<th>Номер бита</th>
<th>Описание</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Отключен</td>
</tr>
<tr>
<td>1</td>
<td>Перегрузка</td>
</tr>
<tr>
<td>2</td>
<td>Зарезервирован</td>
</tr>
<tr>
<td>3</td>
<td>Зарезервирован</td>
</tr>
<tr>
<td>4</td>
<td>Зарезервирован</td>
</tr>
<tr>
<td>5</td>
<td>Зарезервирован</td>
</tr>
<tr>
<td>6</td>
<td>Зарезервирован</td>
</tr>
<tr>
<td>7</td>
<td>Зарезервирован</td>
</tr>
</tbody>
</table>
<h3 id="_8">Принцип работы</h3>
<p><strong>Конфигурация:</strong> Через SDO задается тип входного сигнала (например, Voltage 0 +10V) и ширина окна фильтрации для каждого канала.</p>
<p><strong>Измерение:</strong> Через PDO в реальном времени передаются измеренные значения напряжения с каждого из 8 каналов в пределах заданного диапазона.</p>
<p><strong>Диагностика:</strong> Через SDO можно запросить состояние каналов для выявления ошибок (перегрузка, отключение и т.д.).</p>
<h3 id="_9">Пример конфигурации</h3>
<p>Установить Channel 1 в режим "Voltage -10 +10V" и ширину фильтрации 32 выборки через SDO.
Получить значение напряжения с Channel 1 через PDO (например, 7.2 В).
Проверить состояние Channel 1 через SDO (Status), чтобы убедиться в отсутствии перегрузки.</p>
<h2 id="_10">Файлы для скачивания</h2>
<p><a href="/downloads/IPCSA_OG.xml" download>XML конфигурационный файл для TwinCAT</a><br />
<a href="/downloads/AIV.c" download>Cstruct конфигурационный файл для IgH EtherCAT Master</a>   <br />
<a href="/downloads/Module_18_pin.step" download>3D-модель</a> <br />
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    </p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": ".", "features": ["glightbox", "navigation.instant", "content.code.annotate", "search.suggest", "search.highlight", "content.code.copy"], "search": "assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "\u0421\u043a\u043e\u043f\u0438\u0440\u043e\u0432\u0430\u043d\u043e \u0432 \u0431\u0443\u0444\u0435\u0440", "clipboard.copy": "\u041a\u043e\u043f\u0438\u0440\u043e\u0432\u0430\u0442\u044c \u0432 \u0431\u0443\u0444\u0435\u0440", "search.result.more.one": "\u0415\u0449\u0451 1 \u043d\u0430 \u044d\u0442\u043e\u0439 \u0441\u0442\u0440\u0430\u043d\u0438\u0446\u0435", "search.result.more.other": "\u0415\u0449\u0451 # \u043d\u0430 \u044d\u0442\u043e\u0439 \u0441\u0442\u0440\u0430\u043d\u0438\u0446\u0435", "search.result.none": "\u0421\u043e\u0432\u043f\u0430\u0434\u0435\u043d\u0438\u0439 \u043d\u0435 \u043d\u0430\u0439\u0434\u0435\u043d\u043e", "search.result.one": "\u041d\u0430\u0439\u0434\u0435\u043d\u043e 1 \u0441\u043e\u0432\u043f\u0430\u0434\u0435\u043d\u0438\u0435", "search.result.other": "\u041d\u0430\u0439\u0434\u0435\u043d\u043e \u0441\u043e\u0432\u043f\u0430\u0434\u0435\u043d\u0438\u0439: #", "search.result.placeholder": "\u041d\u0430\u0447\u043d\u0438\u0442\u0435 \u043f\u0435\u0447\u0430\u0442\u0430\u0442\u044c \u0434\u043b\u044f \u043f\u043e\u0438\u0441\u043a\u0430", "search.result.term.missing": "\u041e\u0442\u0441\u0443\u0442\u0441\u0442\u0432\u0443\u0435\u0442", "select.version": "\u0412\u044b\u0431\u0435\u0440\u0438\u0442\u0435 \u0432\u0435\u0440\u0441\u0438\u044e"}, "version": null}</script>
    
    
      <script src="assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="overrides/main.js"></script>
      
        <script src="https://ajax.googleapis.com/ajax/libs/model-viewer/4.0.0/model-viewer.min.js" type="module"></script>
      
        <script src="javascripts/mathjax.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
        <script src="javascripts/gallery.js"></script>
      
    
  </body>
</html>