# Модуль аналогового ввода тока SA-P5-AIC

## Общие сведения

<div style="display: flex; gap: 2rem; align-items: flex-start; margin: 1rem 0;">
    <img src="img/modules/AIC.webp" alt="Модуль аналогового ввода тока AIC" width="270" style="flex-shrink: 0;">

    <div style="flex: 1; text-align: justify;">
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Наименование:</strong> Модуль аналогового ввода тока AIC</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Исполнения:</strong><br>
        - SA-P5-AIC (без покрытия)<br>
        - SA-P5-AIC-V (с лаковым покрытием)</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Назначение:</strong><br>
        Модуль аналогового ввода тока AIC (далее-модуль) предназначен для измерения силы постоянного тока по каждому каналу и выдачи измеренных параметров в цифровом формате по каналу связи</p>

        <p style="text-align: justify; margin: 0 0 1rem 0;"> Прием сигналов осуществляется по интефейсу «токовая петля».</p>
    </div>
</div>

## Технические характеристики 
<div style="margin-bottom: -1rem;">
<table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed;">
  <colgroup>
    <col style="width: 600px;">   <!-- Фиксированная ширина -->
    <col style="width: 400px;">   <!-- Фиксированная ширина -->
  </colgroup>
  <thead>
    <tr>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Характеристика</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Значение</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Количество каналов</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">16</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Диапазон измерения тока, мА</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">от 0,01 до 22,00</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Приведенная погрешность измерения, %</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">0,035</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Наличие индикации каждого канала</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">да</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Наличие индикации питания, канала информационного обмена</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">да</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Напряжение питания, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">от 19 до 29</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Номинальное напряжение питания, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">24</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Потребляемая мощность, Вт, не более</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">4</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Гальваническая изоляция</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Между входной и выходной логикой</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Вес, кг, не более</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">0,12</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Размеры (Ш х В х Г), мм</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">21,8х130,9x98,0</td>
    </tr>
  </tbody>
</table>
</div>

## Эксплуатационные характеристики
<div style="width: 100%; display: grid; grid-template-columns: 1fr; margin-bottom: -1rem;">
  <table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed; grid-column: 1 / -1;">
    <colgroup>
      <col style="width: 500px;">   <!-- Параметр -->
      <col style="width: 250px;">   <!-- Без лака -->
      <col style="width: 250px;">   <!-- С лаком -->
    </colgroup>
    <thead>
      <tr>
        <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">Параметр</th>
        <th colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">Значение фактора</th>
      </tr>
      <tr>
        <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Без лака</th>
        <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">С лаком</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;"><strong>Температура среды, °С</strong></td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от минус 40 до 60</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;"><strong>Относительная влажность воздуха, %</strong></td>
        <td style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 5 до 70</td>
        <td style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 5 до 95</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;"><strong>Атмосферное давление, кПа</strong></td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 84,0 до 106,7</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;"><strong>Вибрация</strong><br><em>амплитуда, не более</em></td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">0,35 мм с частотой 55 Гц</td>
      </tr>
    </tbody>
  </table>
</div>

## Схема подключения

<div class="grid cards" markdown>
![Image title](img/connection/AIC.svg){ width="370"; align=left  }

![Image title](img/connection/connector_18pin.webp){ width="170";  }
</div>

<div style="margin-bottom: -1rem;">
<table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed;">
  <colgroup>
    <col style="width: 250px;">   
    <col style="width: 250px;">
    <col style="width: 600px;">   
  </colgroup>
  <thead>
    <tr>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Обозначение</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Название канала</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Описание</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">1 - 16</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">AI1 - AI16</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">Входной канал 1 - 16</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">17, 18</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">GND</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">Общий контакт</td>
    </tr>
  </tbody>
</table>
</div>

## Индикация
<div style="width: 100%; display: grid; grid-template-columns: 1fr; margin-bottom: -1rem;">
  <table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed; grid-column: 1 / -1;">
    <colgroup>
      <col style="width: 250px;">   <!-- Параметр -->
      <col style="width: 250px;">   <!-- Без лака -->
      <col style="width: 600px;">   <!-- С лаком -->
    </colgroup>
      <thead>
        <tr>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Обозначение</th>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Индикация</th>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Показатель</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">P</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Наличие напряжения питания</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">P</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Отсутствие напряжения питания</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Наличие соединения по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot ethernet-pulse"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Обмен данными по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Отсутствие соединения по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot orange"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Модуль в рабочем состоянии</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot orange-pulse"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Выполнение загрузки</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">1 - 16</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Ток канала больше заданного (по умолчанию 4 мА)</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">1 - 16</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Ток канала меньше заданного (по умолчанию 4 мА)</td>
        </tr>
      </tbody>
  </table>
</div>

<style>
.status-dot {
    display: inline-block;
    width: 10px;
    height: 10px;
    border-radius: 50%;
    margin-right: 2px;
}

.status-dot.green { background-color: #0ec20eff; }
.status-dot.orange { background-color: #ffa500; }
.status-dot.off { background-color: #cccccc; }

.status-dot.ethernet-pulse {
    background-color: #0ec20eff;
    animation: soft-pulse 1.5s ease-in-out infinite;
    box-shadow: 0 0 10px rgba(0, 255, 0, 0.5);
}

.status-dot.orange-pulse {
    background-color: #ffa500;
    animation: soft-pulse-orange 1.5s ease-in-out infinite;
    box-shadow: 0 0 10px rgba(255, 165, 0, 0.5);
}

@keyframes soft-pulse {
    0%, 100% { opacity: 0.4; transform: scale(0.9); box-shadow: 0 0 5px rgba(0, 255, 0, 0.3); }
    50% { opacity: 1; transform: scale(1.1); box-shadow: 0 0 15px rgba(0, 255, 0, 0.7); }
}

@keyframes soft-pulse-orange {
    0%, 100% { opacity: 0.4; transform: scale(0.9); box-shadow: 0 0 5px rgba(255, 165, 0, 0.3); }
    50% { opacity: 1; transform: scale(1.1); box-shadow: 0 0 15px rgba(255, 165, 0, 0.7); }
}
</style>

## Размеры

=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg){width="580"} 

## 3D-модель
<model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>

## Программное обеспечение
Обмен данными осуществляется с использованием объектов PDO (Process Data Objects) для оперативной передачи входных данных и SDO (Service Data Objects) для настройки параметров и получения статуса каналов.

### Принцип работы

Модуль предоставляет 16 входных каналов, значения которых передаются через структуру "Inputs". Каждый канал измеряет ток в заданном диапазоне, определяемом настройками в SDO, передавая измеренные значения в формате 32-битных чисел с плавающей точкой (float) для обеспечения высокой точности измерений.

 Структура SDO включает два основных раздела: настройки (Settings) и статус (Status).

<div class="channels-cards">
    <!-- Settings Section -->
    <div class="section-card">
        <div class="section-header">
            <div class="section-icon"></div>
            <h3>Settings</h3>
        </div>
        
        <div class="channel-card">
            <div class="card-header">
                <span class="card-badge">CH 1</span>
                <span class="card-title">Channel 1</span>
            </div>
            
            <div class="card-content">
                <div class="param-group">
                    <label>Input Type</label>
                    <div class="param-value">
                        <select class="param-select">
                            <option>4-20 mA</option>
                            <option>0-20 mA</option>
                            <option>0-5 mA</option>
                            <option selected>Disable</option>
                        </select>
                        <span class="param-hint">Ток от 4 до 20 мА</span>
                    </div>
                </div>
                
                <div class="param-group">
                    <label>Average Samples</label>
                    <div class="param-value">
                        <input type="number" value="16" class="param-input">
                        <span class="param-hint">Среднее количество выборок</span>
                    </div>
                </div>
            </div>
        </div>
        
        <div class="channels-footer">
            <span>Channel 2-16: аналогичная конфигурация</span>
        </div>
    </div>

    <!-- Status Section -->
    <div class="section-card">
        <div class="section-header">
            <div class="section-icon"></div>
            <h3>Status</h3>
        </div>
        
        <div class="channel-card">
            <div class="card-header">
                <span class="card-badge">CH 1</span>
                <span class="card-title">Channel 1</span>
            </div>
            
            <div class="card-content">
                <div class="status-overview">
                    <div class="status-item">
                        <span class="status-label">Текущий статус:</span>
                        <span class="status-value">Нормальная работа</span>
                    </div>
                </div>
                
                <div class="bits-table">
                    <div class="table-header">
                        <span class="col-bit">Бит</span>
                        <span class="col-desc">Описание</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">0</span>
                        <span class="col-desc">Ток превышает допустимый диапазон</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">1</span>
                        <span class="col-desc">Обрыв цепи</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">2</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">3</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">4</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">5</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">6</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                    
                    <div class="table-row">
                        <span class="col-bit">7</span>
                        <span class="col-desc">Зарезервирован</span>
                    </div>
                </div>
            </div>
        </div>
        
        <div class="channels-footer">
            <span>Channel 2-16: аналогичный статус</span>
        </div>
    </div>
</div>

<style>
.channels-cards {
    max-width: 800px;
    margin: 0 auto;
    font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif;
}

.section-card {
    background: white;
    border-radius: 12px;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    margin-bottom: 24px;
    overflow: hidden;
    border: 1px solid #e1e5e9;
}

.section-header {
    display: flex;
    align-items: center;
    gap: 8px;
    padding: 8px 12px;
    background: #fda33cff;
    color: white;
}

.section-header h3 {
    margin: 0;
    font-size: 18px;
    font-weight: 600;
}

.channel-card {
    padding: 20px;
}

.card-header {
    display: flex;
    align-items: center;
    gap: 10px;
    margin-bottom: 26px;
    padding-bottom: 10px;
    border-bottom: 1px solid #f0f0f0;
}

.card-badge {
    background: #fda33cff;
    color: white;
    padding: 3px 6px;
    border-radius: 4px;
    font-size: 11px;
    font-weight: 600;
}

.card-title {
    font-size: 16px;
    font-weight: 600;
    color: #333;
}

/* Status Overview */
.status-overview {
    margin-bottom: 20px;
    padding: 12px 16px;
    background: #f0fff4;
    border: 1px solid #9ae6b4;
    border-radius: 8px;
}

.status-item {
    display: flex;
    align-items: center;
    gap: 8px;
}

.status-label {
    font-weight: 600;
    color: #2d3748;
    font-size: 14px;
}

.status-value {
    color: #22543d;
    font-size: 14px;
}

/* Bits Table */
.bits-table {
    border: 1px solid #ddd;
    border-radius: 8px;
    overflow: hidden;
}

.table-header {
    display: grid;
    grid-template-columns: 60px 1fr;
    padding: 12px 16px;
    background: #f5f5f5;
    border-bottom: 1px solid #ddd;
    font-weight: 600;
    color: #333;
    font-size: 14px;
}

.table-row {
    display: grid;
    grid-template-columns: 60px 1fr;
    gap: 16px;
    padding: 10px 16px;
    border-bottom: 1px solid #f7fafc;
    font-size: 14px;
    align-items: center;
}

.table-row:last-child {
    border-bottom: none;
}

.table-row:hover {
    background: #f8f9fa;
}

.col-bit {
    font-weight: 600;
    color: #333;
    text-align: center;
}

.col-desc {
    color: #555;
}

/* Param Groups */
.card-content {
    space-y: 20px;
}

.param-group {
    display: grid;
    grid-template-columns: 140px 1fr;
    gap: 16px;
    align-items: start;
    margin-bottom: 20px;
}

.param-group label {
    font-weight: 600;
    color: #333;
    font-size: 14px;
    padding-top: 8px;
}

.param-value {
    display: flex;
    flex-direction: column;
    gap: 4px;
}

.param-select, .param-input {
    padding: 10px 12px;
    border: 1px solid #ccc;
    border-radius: 8px;
    font-size: 14px;
    background: white;
}

.param-hint {
    font-size: 12px;
    color: #718096;
    line-height: 1.4;
}

.channels-footer {
    padding: 16px 24px;
    background: #f7fafc;
    border-top: 1px solid #e2e8f0;
    text-align: center;
}

.channels-footer span {
    font-size: 13px;
    color: #718096;
    font-style: italic;
}

@media (max-width: 768px) {
    .param-group {
        grid-template-columns: 1fr;
        gap: 8px;
    }
    
    .table-header,
    .table-row {
        grid-template-columns: 50px 1fr;
        padding: 10px 12px;
    }
    
    .section-card {
        margin: 0 16px 24px 16px;
    }
    
    .channel-card {
        padding: 20px;
    }
}
</style>

**Settings (Настройки):**  
**Input type:** Позволяет выбрать тип входного сигнала для каждого канала.  

???+ info "Примечание"
    При отключение канала (Disable) скорость опроса других увеличивается.

**Average samples:** Настройка фильтрации методом "Скользящего среднего". Диапазон значений : от 1 (фильтрация выключена) до 255, по умолчанию — 16.  
**Status (Состояние):**
Отображает диагностическую информацию о состоянии каналов в виде битового поля.

### Пример конфигурации
Установить Channel 1 в режим "4-20 mA" и ширину фильтрации 32 выборки через SDO.
Получить значение тока с Channel 1 через PDO (например, 12.5 мА).
Проверить состояние Channel 1 через SDO (Status), чтобы убедиться в отсутствии перегрузки или обрыва.

## Файлы для скачивания
<a href="/downloads/IPCSA_OG.xml" download>XML конфигурационный файл для TwinCAT</a>  
<a href="/downloads/AIC.c" download>Cstruct конфигурационный файл для IgH EtherCAT Master</a>     
<a href="/downloads/Module_18_pin.step" download>3D-модель</a>   
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    







