# Модуль дискретного ввода SA-P5-DI 

## Общие сведения

<div style="display: flex; gap: 2rem; align-items: flex-start; margin: 1rem 0;">
    <img src="img/modules/DI.webp" alt="Модуль основной GMB" width="270" style="flex-shrink: 0;">

    <div style="flex: 1; text-align: justify;">
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Наименование:</strong> Модуль дискретного ввода DI</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Исполнения:</strong><br>
        - SA-P5-DI (без покрытия)<br>
        - SA-P5-DI-V (с лаковым покрытием)</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;"><strong>Назначение:</strong><br>
        Модуль дискретного ввода DI (далее-модуль) предназначен для приема и обработки дискретных команд по каждому каналу и выдачи обработанных параметров в цифровом виде по каналу связи.</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;">В модуле предусмотрено две схемы подключения: «сухим» (dry) и «мокрым» (wet) контактом.</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;">При подключении «мокрым» контактом модуль принимает дискретные команды от внешнего источника питания, при этом допускается подача напряжения как положительной, так и отрицательной полярности.</p>
        
        <p style="text-align: justify; margin: 0 0 1rem 0;">При подключении «сухим» контактом не требуется подача внешнего напряжения.</p>
    </div>
</div>


## Технические характеристики
<div style="margin-bottom: -1rem;">
<table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed;">
  <colgroup>
    <col style="width: 600px;">   <!-- Фиксированная ширина -->
    <col style="width: 400px;">   <!-- Фиксированная ширина -->
  </colgroup>
  <thead>
    <tr>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Характеристика</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Значение</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Количество каналов</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">16</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Диапазон детектирования логической единицы при<br>подключении «мокрым» контактом, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">от минус 30 до минус 10<br>и от 10 до 30</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Диапазон детектирования логического нуля при<br>подключении «мокрым» контактом, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">от минус 3 до 3</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Детектирование логической единицы «сухим» контактом</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">при замыкании цепи</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Детектирование логического нуля «сухим» контактом</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">при размыкании цепи</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Наличие индикации каждого канала</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">да</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Наличие индикации питания, канала информационного обмена</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">да</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Напряжение питания, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">от 19 до 29</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Номинальное напряжение питания, В</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">24</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Потребляемая мощность, Вт, не более</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">5</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Гальваническая изоляция</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Между входной и выходной логикой</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Вес, кг, не более</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">0,12</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Размеры (Ш х В х Г), мм</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">21,8х130,9x98,0</td>
    </tr>
  </tbody>
</table>
</div>

## Эксплуатационные характеристики
<div style="width: 100%; display: grid; grid-template-columns: 1fr; margin-bottom: -1rem;">
  <table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed; grid-column: 1 / -1;">
    <colgroup>
      <col style="width: 500px;">   <!-- Параметр -->
      <col style="width: 250px;">   <!-- Без лака -->
      <col style="width: 250px;">   <!-- С лаком -->
    </colgroup>
    <thead>
      <tr>
        <th rowspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">Параметр</th>
        <th colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">Значение фактора</th>
      </tr>
      <tr>
        <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Без лака</th>
        <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">С лаком</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;">Температура среды, °С</td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от минус 40 до 60</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;">Относительная влажность воздуха, %</td>
        <td style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 5 до 70</td>
        <td style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 5 до 95</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;">Атмосферное давление, кПа</td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">от 84,0 до 106,7</td>
      </tr>
      <tr>
        <td style="padding: 8px; border: 1px solid #ccc;">Вибрация<br><em>амплитуда, не более</em></td>
        <td colspan="2" style="text-align: center; vertical-align: middle; padding: 8px; border: 1px solid #ccc;">0,35 мм с частотой 55 Гц</td>
      </tr>
    </tbody>
  </table>
</div>

## Схема подключения

<div class="grid cards" markdown>
![Image title](img/connection/DI.svg){ width="370"; align=left  }

![Image title](img/connection/connector_18pin.webp){ width="170";  }
</div>

Контакты «GND_DRY» и «GND_WET» предназначены для подключения входов по принципу «сухого» или «мокрого» контакта соответственно.


<div style="margin-bottom: -1rem;">
<table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed;">
  <colgroup>
    <col style="width: 200px;">   
    <col style="width: 200px;">
    <col style="width: 600px;">   
  </colgroup>
  <thead>
    <tr>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Обозначение</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Название канала</th>
      <th style="text-align: center; padding: 8px; border: 1px solid #ccc; word-wrap: break-word;">Описание</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">1 - 16</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">DO1 - DO16</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">Входной канал 1 - 16</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">17</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">G_WET</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">Общий контакт при подключении по схеме "мокрый контакт"</td>
    </tr>
    <tr>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">18</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; text-align: center; vertical-align: middle;">G_DRY</td>
      <td style="padding: 8px; border: 1px solid #ccc; word-wrap: break-word; vertical-align: middle;">Общий контакт при подключении по схеме "сухой контакт"</td>
    </tr>
  </tbody>
</table>
</div>

## Индикация
<div style="width: 100%; display: grid; grid-template-columns: 1fr; margin-bottom: -1rem;">
  <table style="border-collapse: collapse; width: 100%; min-width: 100%; table-layout: fixed; grid-column: 1 / -1;">
    <colgroup>
      <col style="width: 200px;">   <!-- Параметр -->
      <col style="width: 200px;">   <!-- Без лака -->
      <col style="width: 600px;">   <!-- С лаком -->
    </colgroup>
      <thead>
        <tr>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Обозначение</th>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Индикация</th>
          <th style="text-align: center; padding: 8px; border: 1px solid #ccc;">Показатель</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">P</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Наличие напряжения питания</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">P</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Отсутствие напряжения питания</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Наличие соединения по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot ethernet-pulse"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Обмен данными по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Отсутствие соединения по Ethernet</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot orange"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Модуль в рабочем состоянии</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">L</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot orange-pulse"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Выполнение загрузки</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">1 - 16</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot green"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Пользовательский светодиод 1 - 16 включен</td>
        </tr>
        <tr>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;">1 - 16</td>
          <td style="text-align: center; padding: 8px; border: 1px solid #ccc;"><span class="status-dot off"></span></td>
          <td style="padding: 8px; border: 1px solid #ccc;">Пользовательский светодиод 1 - 16 выключен</td>
        </tr>
      </tbody>
  </table>
</div>

<style>
.status-dot {
    display: inline-block;
    width: 10px;
    height: 10px;
    border-radius: 50%;
    margin-right: 2px;
}

.status-dot.green { background-color: #0ec20eff; }
.status-dot.orange { background-color: #ffa500; }
.status-dot.off { background-color: #cccccc; }

.status-dot.ethernet-pulse {
    background-color: #0ec20eff;
    animation: soft-pulse 1.5s ease-in-out infinite;
    box-shadow: 0 0 10px rgba(0, 255, 0, 0.5);
}

.status-dot.orange-pulse {
    background-color: #ffa500;
    animation: soft-pulse-orange 1.5s ease-in-out infinite;
    box-shadow: 0 0 10px rgba(255, 165, 0, 0.5);
}

@keyframes soft-pulse {
    0%, 100% { opacity: 0.4; transform: scale(0.9); box-shadow: 0 0 5px rgba(0, 255, 0, 0.3); }
    50% { opacity: 1; transform: scale(1.1); box-shadow: 0 0 15px rgba(0, 255, 0, 0.7); }
}

@keyframes soft-pulse-orange {
    0%, 100% { opacity: 0.4; transform: scale(0.9); box-shadow: 0 0 5px rgba(255, 165, 0, 0.3); }
    50% { opacity: 1; transform: scale(1.1); box-shadow: 0 0 15px rgba(255, 165, 0, 0.7); }
}
</style>

## Размеры

=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg){width="580"} 

## 3D-модель
<model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>


## Программное обеспечение
Обмен данными осуществляется с использованием объектов [PDO (Process Data Objects)](basic_nformation.md#PDO) для оперативного управления выходами модуля.

### Принцип работы
Модуль передаёт информацию о состоянии 16 каналов с помощью двух специальных сообщений TxPDO: "Byte_Lo" (0x1A00, PDO entry 0x6000:01) — для каналов 1–8, и "Byte_Hi" (0x1A08, PDO entry 0x6080:01) — для каналов 9–16, где каждый бит отражает состояние соответствующего канала (0 — выключен, 1 — включен).
Структура PDO:  
<div class="channels-container">
    <div class="byte-group">
        <h4> Byte_Lo - Каналы 1-8</h4>
        <div class="channels-grid">
            <div class="channel-item">
                <span class="channel-name">Channel 1</span>
                <span class="channel-bit">Бит 0</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 2</span>
                <span class="channel-bit">Бит 1</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 3</span>
                <span class="channel-bit">Бит 2</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 4</span>
                <span class="channel-bit">Бит 3</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 5</span>
                <span class="channel-bit">Бит 4</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 6</span>
                <span class="channel-bit">Бит 5</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 7</span>
                <span class="channel-bit">Бит 6</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 8</span>
                <span class="channel-bit">Бит 7</span>
            </div>
        </div>
    </div>
    
    <div class="byte-group">
        <h4> Byte_Hi - Каналы 9-16</h4>
        <div class="channels-grid">
            <div class="channel-item">
                <span class="channel-name">Channel 9</span>
                <span class="channel-bit">Бит 0</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 10</span>
                <span class="channel-bit">Бит 1</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 11</span>
                <span class="channel-bit">Бит 2</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 12</span>
                <span class="channel-bit">Бит 3</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 13</span>
                <span class="channel-bit">Бит 4</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 14</span>
                <span class="channel-bit">Бит 5</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 15</span>
                <span class="channel-bit">Бит 6</span>
            </div>
            <div class="channel-item">
                <span class="channel-name">Channel 16</span>
                <span class="channel-bit">Бит 7</span>
            </div>
        </div>
    </div>
</div>

<style>
.channels-container {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 30px;
    margin: 20px 0;
}

.byte-group {
    background: #f8f9fa;
    padding: 20px;
    border-radius: 8px;
    border: 1px solid #e9ecef;
}

.byte-group h4 {
    margin-top: 0;
    color: #495057;
    border-bottom: 2px solid #007acc;
    padding-bottom: 8px;
}

.channels-grid {
    display: grid;
    gap: 8px;
}

.channel-item {
    display: flex;
    justify-content: space-between;
    align-items: center;
    padding: 8px 12px;
    background: white;
    border: 1px solid #dee2e6;
    border-radius: 4px;
    transition: all 0.2s;
}

.channel-item:hover {
    background: #e7f3ff;
    border-color: #007acc;
}

.channel-name {
    font-weight: 500;
    color: #212529;
}

.channel-bit {
    color: #6c757d;
    font-size: 0.9em;
    background: #e9ecef;
    padding: 2px 8px;
    border-radius: 12px;
}

@media (max-width: 768px) {
    .channels-container {
        grid-template-columns: 1fr;
    }
}
</style>

**Пример конфигурации** 

Получить через TxPDO 0x1a00 значение 0x05 (00000101 в двоичной системе), что означает активность Channel 1 и Channel 3, и через TxPDO 0x1a08 значение 0x0A (00001010 в двоичной системе), что означает активность Channel 10 и Channel 12  

Результат: Каналы 1, 3, 10 и 12 активны (включены), остальные — выключены


## Файлы для скачивания
<a href="/downloads/SA_P5.xml" download>XML конфигурационный файл для TwinCAT</a>      
<a href="/downloads/Module_18_pin.step" download>3D-модель</a>   
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    