# Модуль интерфейсный CAN SA-P5-IFHART

## Общие сведения

??? note "Разработка"
    На текущий момент модуль на стадии разработки. Начало тестирования запланировано на ноябрь 2025 года
<div class="grid cards" markdown>

![Image title](img/modules/IFHART.webp){ width="150" align=left  }
Модуль интерфейсный HART (арт. SA-P5-IFHART) является 4-канальным модулем расширения и предназначен для приема сигналов по интерфейсу HART.
</div>
 
## Технические характеристики 
| Характеристика                          | Значение                          |
|-----------------------------------------|-----------------------------------|
| Максимальная потребляемая мощность, Вт  | 4                                 |
| Количество входных каналов              | 4                                 |
| Входное сопротивление, Ом               | 270                               |
| Поддерживаемые интерфейсы               | 0...20 мА, 4...20 мА              |
| Погрешность модуля, %                   | ±0.3 от полной шкалы              |
| Время преобразования на все каналы, мс  | 5                                 |
| Разрядность АЦП, бит                    | 16                                |
| Гальваническая изоляция                 | Между входной и выходной логикой  |
| Сечение проводника, мм²                 | От 0,2 до 1,5                     |
| Масса, г                                | 125                               |
| Габариты ВхШхГ, мм                      | 126х21,3х90                       |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения

<div class="grid cards" markdown>
![Image title](img/connection/IFHART.svg){ width="370"; align=left  }

![Image title](img/connection/connector_18pin.webp){ width="170";  }
</div>

| Обозначение | Наименование канала | Описание      |
|-------------|---------------------|---------------|
| 1           | HART1(+)            | Канал 1 +     |
| 2           | HART1(-)            | Канал 1 -     |
| 3           | HART2(+)            | Канал 2 +     |
| 4           | HART2(-)            | Канал 2 -     |
| 5           | HART3(+)            | Канал 3 +     |
| 6           | HART3(-)            | Канал 3 -     |
| 7           | HART4(+)            | Канал 4 +     |
| 8           | HART4(-)            | Канал 4 -     |
| 9           | GND                 | Общий контакт |
| 10          | GND                 | Общий контакт |
| 11          | GND                 | Общий контакт |
| 12          | GND                 | Общий контакт |
| 13          | GND                 | Общий контакт |
| 14          | GND                 | Общий контакт |
| 15          | GND                 | Общий контакт |
| 16          | GND                 | Общий контакт |
| 17          | GND                 | Общий контакт |
| 18          | GND                 | Общий контакт |

## Индикация
| Обозначение | Индикация | Показатель |
|------------------|----------------------|---------------------------------------|
| P | :green_circle:| Наличие напряжения питания |
| P | :white_circle:| Отсутствие напряжения питания |
| L | :green_circle:| Наличие соединения Ethernet |
| L | :yellow_circle: :green_circle: :yellow_circle: | Обмен данными по Ethernet |
| L | :white_circle:| Отсутствие соединения Ethernet|

## Размеры
=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){ width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg) 

## 3D-модель
<model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru/img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>


## Файлы для скачивания
<a href="/downloads/IPCSA_OG.xml" download>XML конфигурационный файл для TwinCAT</a>    
<a href="/downloads/Module_18_pin.step" download>3D-модель</a>   
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    