# Модуль счета импульсов SA-P5-SPPC

## Общие сведения

??? example "Тестирование"

    На текущий момент модуль на стадии тестирования. Серийный выпуск запланирован на декабрь 2025 года 

<div class="grid cards" markdown>

![Image title](img/modules/SPPC.webp){ width="250" align=left  }
Модуль счета импульсов (SPPC) (арт. SA-P5-SPPC) является 4-х канальным модулем расширения и предназначен для счета импульсов частотой до 200 кГц.
</div>

## Технические характеристики 
| Характеристика                          | Значение                          |
|-----------------------------------------|-----------------------------------|
| Количество каналов                      | 4                                 |
| Диапазон частот входного сигнала, Гц    | до 200000                         |
| Диапазон напряжения входного сигнала, В | от 3 до 24                        |
| НПредел счетчика, импульс               | 4294967296                        |
| Наличие индикации каждого канала        | нет                               | 
| Наличие индикации питания, канала<br>информационного обмена|да              |
| Напряжение питания, В                   | от 19 до 29                       |
| Номинальное напряжение питания, В       | 24                                | 
| Потребляемая мощность, Вт, не более     | 3                                 | 
| Гальваническая изоляция                 | Между входной и выходной логикой  |
| Вес, кг, не более                       | 0,12                              |
| Размеры (Ш х В х Г), мм                 | 21,8х130,9x98,0                   |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения
<div class="grid cards" markdown>
![Image title](img/connection/SPPC.svg){ width="370"; align=left  }

![Image title](img/connection/connector_18pin.webp){ width="170";  }
</div>

| Обозначение | Наименование канала | Описание                                         |
|-------------|---------------------|--------------------------------------------------|
| 1           | F1+                 | Плюс устройства 1                                |
| 2           | F1-                 | Минус устройства 1                               |
| 3           | NC                  | Не используется                |
| 4           | NC                  | Не используется                |
| 5           | F2+                 | Плюс устройства 2                                |
| 6           | F2-                 | Минус устройства 2                               |
| 7           | NC                  | Не используется                |
| 8           | NC                  | Не используется                |
| 9           | F3+                 | Плюс устройства 3                                |
| 10          | F3-                 | Минус устройства 3                               |
| 11          | NC                  | Не используется                |
| 12          | NC                  | Не используется                |
| 13          | F4+                 | Плюс устройства 4                                |
| 14          | F4-                 | Минус устройства 4                               |
| 15          | NC                  | Не используется                |
| 16          | NC                  | Не используется                |
| 17          | GND                 | Подключение экранирующей оплетки     |
| 18          | GND                 | Подключение экранирующей оплетки     |

## Индикация
| Обозначение | Индикация | Показатель |
|------------------|----------------------|---------------------------------------|
| P | :green_circle:| Наличие напряжения питания |
| P | :white_circle:| Отсутствие напряжения питания |
| L | :green_circle:| Наличие соединения Ethernet |
| L | :yellow_circle: :green_circle: :yellow_circle: | Обмен данными по Ethernet |
| L | :white_circle:| Отсутствие соединения Ethernet|

## Размеры
=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){ width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg) 

## 3D-модель
<model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>

## Программное обеспечение
Обмен данными осуществляется с использованием объектов PDO (Process Data Objects) для оперативного мониторинга значений счётчиков и их сброса и SDO (Service Data Objects) для настройки параметров каналов.

### PDO (Process Data Objects)
PDO используются для передачи данных в реальном времени. Модуль предоставляет четыре выходных и четыре входных канала, распределённых по структурам TxPDO (outputs) и RxPDO (inputs).

Структура PDO:
```
|─ Outputs
     |─ Channel 1 (Значение счетчика 1)
     |─ Channel 2 (Значение счетчика 2)
     |─ Channel 3 (Значение счетчика 3)
     |─ Channel 4 (Значение счетчика 4)
|─ Inputs
     |─ Channel 1 (Сброс счетчика 1)
     |─ Channel 2 (Сброс счетчика 2)
     |─ Channel 3 (Сброс счетчика 3)
     |─ Channel 4 (Сброс счетчика 4)

```

* **Назначение:** 
* TxPDO: Передача текущих значений счётчиков.
* RxPDO: Приём команд на сброс соответствующих счётчиков (Запись 1 сбрасывает счетчик и блокирует счет. Запись 0 вновь разрешает счет. Минимальное время удержания сигнала логической единицы для гарантированного сброса счётчика составляет 5 мс).
* ***Формат данных:*** 
* TxPDO: Четыре 4-байтных целых значения, каждое соответствует отдельному каналу счёта.
* RxPDO: Четыре булевых значения, определяющих необходимость сброса каждого счётчика.
### SDO (Service Data Objects)
Для каждого канала доступны три уровня фильтрации шума, задаваемых через SDO. 

Структура SDO:

```
|─ Settings
|     |─ Channel 1
|     |     |─ Noise level 
|     |     |     |─ Low
|     |     |     |─ Middle (По умолчанию)
|     |     |     |─ High  
|     |─ Channel 2 (аналогично)
|     |─ Channel 3 (аналогично)
|     |─ Channel 4 (аналогично)

```

### Принцип работы
Установкой значения "Noise level" мы устанавливаем соотношение сигнал/шум входного сигнала.

### Пример конфигурации
Установить Noise level в значение High через SDO.
Это означает, что входной сигнал сильно зашумлен.

Сбросить значение счётчика Channel 1, передав логическую 1 в соответствующий RxPDO.
После выполнения сброса необходимо вернуть значение в 0, чтобы счёт мог продолжиться. Значение счётчика при этом будет установлено в ноль.

Получить текущее значение счётчика Channel 1 через TxPDO (например, 12345 импульсов).
На основе этого значения можно анализировать количество поступивших импульсов с момента последнего сброса.


## Файлы для скачивания
<a href="/downloads/IPCSA_OG.xml" download>XML конфигурационный файл для TwinCAT</a>      
<a href="/downloads/Module_18_pin.step" download>3D-модель</a>   
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    






