# Модуль ввода питания SA-P5-SPPM

## Общие сведения

??? example "Тестирование"
    На текущий момент модуль на стадии тестирования. Серийный выпуск запланирован на декабрь 2025 года 
<div class="grid cards" markdown>


![Image title](img/modules/SPPM.webp){ width="250" align=left  }
Модуль ввода дополнительного питания (SPPM) (арт. SA-P5-SPPM) является модулем расширения и предназначен для обеспечения питания модулей.
Модуль ввода дополнительного питания обеспечивает мощность питания до 48 Вт. Для обеспечения бесперебойного питания модулей от внешних источников питания, модуль SPPM поддерживает резервирование питания от 2-х независимых источников питания.
Функционал модуля позволяет детектировать повышенное и пониженное напряжение на входе.
</div>

## Технические характеристики 
| Характеристика                          | Значение                          |
|-----------------------------------------|-----------------------------------|
| Номинальное напряжение, В               | 24                                |
| Максимальный входной ток, А             | 2                                 |
| Диапазон входного напряжения, В         | от 20 до 28                       |
| Диагностика повышенного/пониженного напряжения<br>питания или повышенного потребляемого тока|да|
| Индикация о повышенном/пониженном напряжении<br>питания или повышенного потребляемого тока| да|
| Резервирование питания                  | да                                | 
| Вес, кг, не более                       | 0,12                              |
| Размеры (Ш х В х Г), мм                 | 21,8х130,9x98,0                   |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения
<div class="grid cards" markdown>
![Image title](img/connection/SPPM.svg){ width="370"; align=left  }

![Image title](img/connection/connector_18pin.webp){ width="170";  }
</div>
По умолчанию, без установки перемычки, модуль SA-P5-SPPM подает питание только в левую сторону.
При установке перемычки между контактами 1 и 2, питание подается не только в правую сторону, но и в левую, что позволяет равномерно распределять энергию по всей группе модулей, а также обеспечивает резервирование питания

???+ danger "Все модули в группе должны питаться от одного источника"
    При использовании данного режима все модули ввода питания в группе должны получать питание от одного внешнего блока питания. Это необходимо для предотвращения разности потенциалов и возможного повреждения оборудования.


| Обозначение | Наименование канала | Описание                    |
|-------------|---------------------|-----------------------------|
| 1           | JP                  | Перемычка                   |
| 2           | JP                  | Перемычка                   |
| 3           | -                   | Не используется             |
| 4           | -                   | Не используется             |
| 5           | -                   | Не используется             |
| 6           | -                   | Не используется             |
| 7           | +24В_1              | Плюс 1-го источника питания |
| 8           | +24В_2              | Плюс 2-го источника питания |
| 9           | +24В_1              | Плюс 1-го источника питания |
| 10          | +24В_2              | Плюс 2-го источника питания |
| 11          | GND                 | Общий контакт               |
| 12          | GND                 | Общий контакт               |
| 13          | GND                 | Общий контакт               |
| 14          | GND                 | Общий контакт               |
| 15          | FG                  | Защитное заземление         |
| 16          | FG                  | Защитное заземление         |
| 17          | FG                  | Защитное заземление         |
| 18          | FG                  | Защитное заземление         |

???+ warning "Предупреждение"

    Без подключения защитного заземления не использовать

## Индикация
| Обозначение | Индикация | Показатель |
|------------------|----------------------|---------------------------------------|
| P | :green_circle:| Наличие напряжения питания |
| P | :white_circle:| Отсутствие напряжения питания |
| L | :green_circle:| Наличие соединения Ethernet |
| L | :yellow_circle: :green_circle: :yellow_circle: | Обмен данными по Ethernet |
| L | :white_circle:| Отсутствие соединения Ethernet|
| in1 | :green_circle: | Наличие внешнего питания 1 |
| in1 | :white_circle: | Отсутствие внешнего питания 1 |
| in2 | :green_circle: | Наличие внешнего питания 2 |
| in2 | :white_circle: | Отсутствие внешнего питания 2 |

## Размеры

=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){ width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg) 

## 3D-модель
<model-viewer src="https://manual.saplc.ru//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterDI.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>


## Файлы для скачивания   
<a href="/downloads/Module_18_pin.step" download>3D-модель</a>   
<a href="/downloads/Module_18_pin.dwg" download>2D-модель</a>    

