# Модуль оконечный SA-P5-SPТM

## Общие сведения

??? example "Тестирование"
    На текущий момент модуль на стадии тестирования. Серийный выпуск запланирован на декабрь 2025 года 

<div class="grid cards" markdown>

![Image title](img/modules/SPTM.webp){ width="250" align=left  }
Модуль оконечный (SPTM) (арт. SA-P5-SPTM) является модулем расширения и предназначен для перехода с внутренней шины на внешнюю шину Ethernet через порт RJ-45.
Модуль используется для подключения последующих групп модулей и ставится как в конце, так и в начале каждой группы.
</div>

## Технические характеристики 
| Характеристика                             | Значение          |
|--------------------------------------------|-------------------|
| Количество портов                          | 1                 |
| Тип порта                                  | RJ-45             |
| Скорость передачи данных, Мбит/с           | 100               |
| Максимальная длина присоединяемого кабеля, м | 100             |
| Наличие индикации питания, канала информационного обмена| нет  |
| Передача питания на соседние модули        | нет               |
| Вес, кг, не более                          | 0,12              |
| Размеры (Ш х В х Г), мм                    | 21,8х130,9x98,0   |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения
![Image title](img/connection/SPTM_1.webp){ width="250"  }
![Image title](img/connection/SPTM_2.webp){ width="260" }
![Image title](img/connection/SPTM_3.webp){ width="290"  }

???+ danger "Использовать только первым или полседним в группе"
    Использовать в качестве модуля расширения запрещено! Воспользуйтесь [модулем расширения коммутации](SPSE.md)




## Размеры
=== "Габаритные размеры" 
    ![Image title](img/dimensions/dimensions_module.svg){ width="580"}
=== "Установочные размеры"
    ![alt text](img/dimensions/installation_dimensions_module.svg) 

<model-viewer src="https://manual.saplc.ru//img/3d/SPTM.glb"
alt="3D Model"
auto-rotate
camera-controls
poster="https://manual.saplc.ru//img/3d/posterSPTM.webp"
camera-orbit="160deg 75deg 348m"
field-of-view="30deg"
exposure="0.5"
style="width: 100%; height: 500px;">
</model-viewer>

## Файлы для скачивания   
<a href="/downloads/Module_RJ45.step" download>3D-модель</a>   
<a href="/downloads/Module_RJ45.dwg" download>2D-модель</a>    