# Модуль аналогового ввода термопары IPCSA-OG-AITC

## Общие сведения

??? note "Разработка"

    На текущий момент модуль на стадии разработки. Начало тестирования запланировано на апрель 2025 года
<div class="grid cards" markdown>

![Image title](../img/modules/AITC.png){ width="150" align=left  }
Модуль аналогового ввода термопары (AITC) (арт. IPCSA-OG-AITC) является 
8-ми канальным модулем расширения  и предназначен для приема сигналов от элементов измерения температуры.  
Модуль имеет 8 каналов измерения температуры от термопар.
</div>

## Технические характеристики 

| Характеристика                                       | Значение                          |
|------------------------------------------------------|-----------------------------------|
| Максимальная потребляемая мощность, Вт              | 5,5                               |
| Количество входных каналов термопар                 | 8                                 |
| Типы термопар                                        | См. таблицу 2                     |
| Компенсация температуры холодного спая              | Внутренняя, Внешняя               |
| Время преобразования на все каналы, мс              | Не более 50                       |
| Погрешность модуля                                   | См. таблицу 2                     |
| Разрядность АЦП, бит                                 | 24                                |
| Гальваническая изоляция                              | Между входной и выходной логикой  |
| Сечение проводника, мм²                              | От 0,2 до 1,5                     |
| Масса, г                                             | 120                               |
| Габариты ВхШхГ, мм                                   | 126х21,3х90                       |

## Типы поддерживаемых термопар

| Тип термопары | Диапазон измерений, °С | Пределы допускаемой основной абсолютной погрешности, °С |
|---------------|-------------------------|----------------------------------------------------------|
| R             | от –50 до +1760        | ±3,0                                                    |
| S             | от –50 до +1760        | ±3,0                                                    |
| B             | от 500 до +1820        | ±2,5                                                    |
| J             | от –210 до +1200       | ±2,5                                                    |
| T             | от –200 до +400        | ±1,5                                                    |
| E             | от –200 до +1000       | ±2,0                                                    |
| K             | от –200 до +1370       | ±2,5                                                    |
| N             | от –200 до +1300       | ±2,5                                                    |
| A-1           | от 0 до +2500          | ±3,0                                                    |
| A-2           | от 0 до +1800          | ±3,0                                                    |
| A-3           | от 0 до +1800          | ±3,0                                                    |
| L             | от –200 до +800        | ±2,0                                                    |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения

<div class="grid cards" markdown>
![Image title](../img/connection/AITC.svg){ width="370"; align=left  }

![Image title](../img/connection/connector_18pin.png){ width="170";  }
</div>

Допускается подключение экранирующей оплетки к нижним контактам «GND».


| Обозначение | Наименование канала | Описание                                    |
|-------------|---------------------|---------------------------------------------|
| 1           | TC1+               | Плюс термопары 1                             |
| 2           | TC1-               | Минус термопары 1                            |
| 3           | TC2+               | Плюс термопары 2                             |
| 4           | TC2-               | Минус термопары 2                            |
| 5           | TC3+               | Плюс термопары 3                             |
| 6           | TC3-               | Минус термопары 3                            |
| 7           | TC4+               | Плюс термопары 4                             |
| 8           | TC4-               | Минус термопары 4                            |
| 9           | TC5+               | Плюс термопары 5                             |
| 10          | TC5-               | Минус термопары 5                            |
| 11          | TC6+               | Плюс термопары 6                             |
| 12          | TC6-               | Минус термопары 6                            |
| 13          | TC7+               | Плюс термопары 7                             |
| 14          | TC7-               | Минус термопары 7                            |
| 15          | TC8+               | Плюс термопары 8                             |
| 16          | TC8-               | Минус термопары 8                            |
| 17          | GND                | Допускается подключение экранирующей оплетки |
| 18          | GND                | Допускается подключение экранирующей оплетки |

## Индикация
| Обозначение | Индикация | Показатель |
|------------------|----------------------|---------------------------------------|
| P | :green_circle:| Наличие напряжения питания |
| P | :white_circle:| Отсутствие напряжения питания |
| L | :green_circle:| Наличие соединения Ethernet |
| L | :yellow_circle: :green_circle: :yellow_circle: | Обмен данными по Ethernet |
| L | :white_circle:| Отсутствие соединения Ethernet|
| 1 - 8 | :green_circle:| Датчик 1 - 8 подключен |
| 1 - 8 | :white_circle:| Датчик 1 - 8 отключен |

## Размеры

=== "Габаритные размеры" 
    ![Image title](../img/dimensions/overall_dimensions_extensions.png){ width="580"  }
=== "Установочные размеры"
    ![alt text](../img/dimensions/installation_dimensions.png) 

## 3D-модель
<model-viewer src="https://xn--j1abl.online//img/3d/DI.glb"
alt="3D Model"
auto-rotate
camera-controls
style="width: 100%; height: 500px;">
</model-viewer>

## Программное обеспечение
Акутуальный конфигурационный файл можно скачать по 
<a href="../../downloads/IPCSA_OG.xml" download>ссылке</a>






