# Модуль ввода дополнительного питания IPCSA-OG-SPPM

## Общие сведения

??? example "Тестирование"

    На текущий момент модуль на стадии тестирования. Серийный выпуск запланирован на декабрь 2025 года 
<div class="grid cards" markdown>


![Image title](../img/modules/AITR.png){ width="150" align=left  }
Модуль ввода дополнительного питания (SPPM) (арт. IPCSA-OG-SPPM) является модулем расширения и предназначен для обеспечения питания модулей, расположенных справа от него.
Модуль ввода дополнительного питания обеспечивает мощность питания до 48 Вт.
Для обеспечения бесперебойного питания модулей от внешних источников питания, модуль SPPM поддерживает резервирование питания от 2-х независимых источников питания.
Функционал модуля позволяет детектировать повышенное и пониженное напряжение на входе.


</div>

## Технические характеристики 

| Характеристика                          | Значение                          |
|-----------------------------------------|-----------------------------------|
| Номинальное напряжение, В               | 24                                |
| Резервирование питания                  | Да                                |
| Номинальный ток на шине, А              | 2                                 |
| Диагностика повышенного/пониженного напряжения | Да                         |
| Максимальное напряжение на шине, В      | 28                                |
| Минимальное напряжение на шине, В       | 20                                |
| Индикация о повышенном/пониженном напряжении питания| Да                    |  
| Тип проводника                          | Медный                            |
| Сечение проводника, мм²                 | От 0,2 до 1,5                     |
| Масса, г                                | 120                               |
| Габариты ВхШхГ, мм                      | 126х21х90                         |

## Эксплуатационные характеристики
| Характеристика                   | Значение           |
| -------------------------------- | -                  |
| Температура эксплуатации, °С     | От минус 40 до 60  |
| Температура хранения, °С         | От минус 40 до 60  |
| Влажность при хранении, %	       | От 5 до 95         |
| Влажность при эксплуатации, %    | От 5 до 95         |
| Тип монтажа                      | На DIN-рейку 35 мм |
| Расположение при монтаже         | Вертикальное       |

## Схема подключения

<div class="grid cards" markdown>
![Image title](../img/connection/SPPM.svg){ width="370"; align=left  }

![Image title](../img/connection/connector_18pin.png){ width="170";  }
</div>

1

| Обозначение | Наименование канала | Описание                    |
|-------------|---------------------|-----------------------------|
| 1           | -                   | Не используется             |
| 2           | -                   | Не используется             |
| 3           | -                   | Не используется             |
| 4           | -                   | Не используется             |
| 5           | -                   | Не используется             |
| 6           | -                   | Не используется             |
| 7           | +24В_1              | Плюс 1-го источника питания |
| 8           | +24В_2              | Плюс 2-го источника питания |
| 9           | +24В_1              | Плюс 1-го источника питания |
| 10          | +24В_2              | Плюс 2-го источника питания |
| 11          | GND                 | Общий контакт               |
| 12          | GND                 | Общий контакт               |
| 13          | GND                 | Общий контакт               |
| 14          | GND                 | Общий контакт               |
| 15          | FG                  | Защитное заземление         |
| 16          | FG                  | Защитное заземление         |
| 17          | FG                  | Защитное заземление         |
| 18          | FG                  | Защитное заземление         |

???+ warning "Предупреждение"

    Без подключения защитного заземления не использовать

## Индикация
![Image title](../img/identification/SPPM.png){ width="50" }


| Обозначение | Индикация | Показатель |
|------------------|----------------------|---------------------------------------|
| P | :green_circle:| Наличие напряжения питания |
| P | :white_circle:| Отсутствие напряжения питания |
| L | :green_circle:| Наличие соединения Ethernet |
| L | :yellow_circle: :green_circle: :yellow_circle: | Обмен данными по Ethernet |
| L | :white_circle:| Отсутствие соединения Ethernet|
| in1 | :green_circle: | Наличие внешнего питания 1 |
| in1 | :white_circle: | Отсутствие внешнего питания 1 |
| in2 | :green_circle: | Наличие внешнего питания 2 |
| in2 | :white_circle: | Отсутствие внешнего питания 2 |

## Размеры

=== "Габаритные размеры" 
    ![alt text](../img/dimensions/overall_dimensions_extensions.png)
=== "Установочные размеры"
    ![alt text](../img/dimensions/installation_dimensions.png) 




